# Requerimientos y especificaciones de producto

Teniendo en cuenta las [Necesidades Identificadas](https://docs.google.com/spreadsheets/d/1sRKxT2LYcmueLegzw7dYRJb0-vBqHHQQ_6qIN7KH1rU/edit?gid=0#gid=0) y el análisis de oportunidades de intervención, se establecen los siguientes requerimientos y especificaciones de producto orientados al diseño de una **plataforma didáctica de arquitectura abierta (analizador de seguridad eléctrica Nexus 601)** dirigida a estudiantes y docentes de Ingeniería Biomédica.

## Tabla 1. Requerimientos de Producto y Clasificación

|     ID | Requerimientos                                                                                                              | Tipo         |
| -----: | --------------------------------------------------------------------------------------------------------------------------- | ------------ |
|  **1** | El dispositivo muestra visualmente en tiempo real la ruta física de la corriente y la conmutación del circuito.             | Funcional    |
|  **2** | El sistema cuenta con un modo semi-guiado para validar las conexiones de prueba de forma preventiva antes de energizar.     | Funcional    |
|  **3** | El sistema facilita su replicación en el laboratorio mediante una arquitectura de diseño abierto y bajo costo.              | No funcional |
|  **4** | El dispositivo genera reportes que exigen correlacionar el dato metrológico medido con los límites normativos.              | Funcional    |
|  **5** | El dispositivo separa y diferencia claramente en su menú principal las metodologías de la norma IEC 60601-1 y la IEC 62353. | Funcional    |
|  **6** | El equipo protege al usuario y la infraestructura universitaria ante posibles cortocircuitos o fallas en la conexión.       | Funcional    |
|  **7** | El sistema automatiza la captura de mediciones y exporta la información en un formato digital estructurado.                 | Funcional    |
|  **8** | El software del sistema grafica el comportamiento de la corriente y el voltaje a lo largo del tiempo de prueba.             | Funcional    |
|  **9** | El panel físico brinda una guía visual e intuitiva para agrupar y conectar correctamente las partes aplicadas (B, BF, CF).  | No funcional |
| **10** | El prototipo integra un módulo de inyección de fallas eléctricas controladas y administrables por el docente.               | Funcional    |
| **11** | El diseño integra diagramas visibles de la red de medición (MD) que permiten la verificación de sus componentes internos.   | Funcional    |
| **12** | El sistema almacena metadatos e historiales de los ensayos para analizar el desgaste y aplicar mantenimiento predictivo.    | Funcional    |

---

## Tabla 2. Requerimientos y Especificaciones Técnicas Orientadas al Diseño

|     ID | Requerimiento (Funcional / No funcional)                                           | Especificaciones Técnicas orientadas al Diseño (Bocetos/CAD/Software)                                                                                                                                                                                                                                                   |
| -----: | ---------------------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
|  **1** | El dispositivo muestra visualmente en tiempo real la ruta física de la corriente.  | **Hardware:** Cubierta superior acrílica o translúcida ("caja de cristal"). Panel frontal con un diagrama de bloques serigrafiado que incluya pistas de LEDs integradas, las cuales se iluminan secuencialmente mostrando la ruta de la corriente.                                                                      |
|  **2** | El sistema cuenta con un modo semi-guiado para validar las conexiones.             | **Software/Hardware:** Pantalla táctil que muestra ilustraciones del cableado paso a paso. Un botón físico de **"START"** (LED rojo/verde) en el chasis que permanece apagado y bloqueado hasta que el estudiante confirme las conexiones en pantalla.                                                                  |
|  **3** | El sistema facilita su replicación mediante arquitectura abierta y bajo costo.     | **Hardware:** Diseño de carcasa optimizado para manufactura aditiva (impresión 3D) con anclajes estandarizados internos. Las tarjetas PCB deben ser modulares y de fácil acceso abriendo la tapa superior sin soldaduras complejas.                                                                                     |
|  **4** | El dispositivo exige correlacionar el dato medido con los límites normativos.      | **Software:** Interfaz de usuario con **"pantalla dividida"**: mitad izquierda con el valor medido grande, mitad derecha con la tabla de la norma. Botones en pantalla de **"Justificar Aprobación"** o **"Justificar Rechazo"**.                                                                                       |
|  **5** | El dispositivo separa claramente la norma IEC 60601-1 de la IEC 62353.             | **Software:** Pantalla de inicio con dos grandes bloques/botones de distinto color: uno etiquetado **"Ensayo de Homologación (60601-1)"** y otro **"Ensayo de Mantenimiento (62353)"**.                                                                                                                                 |
|  **6** | El equipo protege al usuario ante posibles cortocircuitos o fallas en la conexión. | **Sistema/Hardware:** Integración de un sistema de aislamiento eléctrico de alta seguridad que separe físicamente la interfaz del usuario de la etapa de potencia a 120 VAC. Adicionalmente, debe incorporar un botón físico de **Parada de Emergencia (E-Stop)** en la carcasa para el corte inmediato del suministro. |
|  **7** | El sistema automatiza la captura y exporta la información estructurada.            | **Hardware/Software:** Panel lateral con una ranura visible para memoria micro-SD y un puerto USB-C. Botón en la interfaz gráfica con el ícono de **"Exportar a PDF/CSV"**.                                                                                                                                             |
|  **8** | El software grafica el comportamiento de la corriente y voltaje en el tiempo.      | **Software:** La interfaz debe destinar al menos el **60 % del espacio visual de la pantalla** a un plano cartesiano (tipo osciloscopio) que trace las curvas en tiempo real durante el ensayo.                                                                                                                         |
|  **9** | El panel brinda una guía visual para conectar partes aplicadas (B, BF, CF).        | **Hardware:** Conectores tipo banana de 4 mm agrupados geométricamente en el panel frontal. Cada grupo debe estar enmarcado por colores distintos y tener el símbolo normativo del corazón (B, BF, CF) grabado en el chasis.                                                                                            |
| **10** | El prototipo integra un módulo de inyección de fallas eléctricas controladas.      | **Software/Hardware:** Un menú oculto protegido por contraseña (**"Modo Docente"**) en la pantalla, o una compuerta física abatible en el equipo con interruptores (switch) para cortar neutro o invertir fase manualmente.                                                                                             |
| **11** | El diseño integra diagramas visibles de la red de medición (MD).                   | **Hardware:** Puntos de prueba metálicos (**Test Points**) expuestos en la carcasa exterior, conectados a la red equivalente principal (resistencia de 1 kΩ), para que el estudiante pueda medirlos directamente con su multímetro y verificar la impedancia del sistema.                                               |
| **12** | El sistema almacena historiales para aplicar mantenimiento predictivo.             | **Software:** Interfaz con un teclado alfanumérico para registrar la etiqueta del equipo biomédico. Al buscar un equipo previo, la pantalla debe graficar una línea de tendencia histórica de desgaste.                                                                                                                 |
